# About the data center
The Kay McNulty (KMN) Data Centre is a teaching and research data centre run by the ATU Donegal Computing Department, which replicates the typical work environment of an enterprise data centre and offers hands-on learning opportunities for students. It is not a production data centre and was never intended to be such.

It is used by undergraduates for applied practical work, giving the student the confidence of having worked with real equipment in a realistic environment. The data centre relies heavily on virtualization techniques, allowing us to provide class groups with a server per student, whilst using a minimum of hardware. Automation, Networking, Security and Data Storage have been taught at this level.

Postgraduate students also use the data centre as a learning tool on taught programmes, in addition to being a home for research projects in machine learning, data centre engineering, smart grid, software development, big data, automation and security with both indigenous companies and international partners. The MSc Cloud and Springboard PGDip programmes are entirely dependent on this. 

Established in 2010, the re-homing of the data centre in 2021 gave us the opportunity to establish a state-of-the-art facility. Ten equipment racks are available in two rows, with a hot-aisle containment design. Cooling is via dual air systems with a 15kW capacity. The rows were intended for 3kW per rack, with 5kW and three phase power available at the end of racks. Connectivity to HEANet is at 1Gb/s with perimeter firewalls and the network is a typical data centre leaf-spine design. Connectivity to ATU Letterkenny is via the ATU firewall, separating the main campus and data centre entirely. 

From 2023, the data centre has hosted project Janus, an initiative to introduce High Performance Computing (HPC) and streaming data processing into teaching and research. This is entirely isolated (air gapped) from ATU Donegal and the teaching data centre and connects to HEANet via its own firewall infrastructure.

A dedicated rack at the roof plant room gives access to antenna arrays for teaching and research. This includes GNSS antenna for Position, Navigation, and Time (PNT) research. Ongoing projects with publications include work on robotics, survey and precision time for critical infrastructure. The antenna array also includes 160, 433, 868, and 1090 MHz antenna for software defined radio applications. Since late 2025, a number of other pole/antenna sites have been established.


<figure>
<img src = "https://jor-donegal.github.io/Storage26/images/jor-edu.jpg" width="200" height="200">
<figcaption></figcaption>
</figure>

